### 第二章 市场成员

#### 第二节 基本条件

第2.2.3条 基本条件:

（四）虚拟电厂(含负荷聚合商)与电网企业签订负荷确认协议或并网调度协议，接入新型电力负荷管理系统或电力调度自动化系统；具备聚合可调节负荷以及分布式电源、新型储能等资源的能力；具备对聚合资源的调节或控制能力，拥有具备信息处理、运行监控、业务管理、计量监管、控制执行等功能的软硬件系统；聚合范围、调节性能等条件应满足相应交易的相关规定。

#### 第三节 市场注册

第2.3.16条 新型经营主体注册:

（四）虚拟电厂(含负荷聚合商)经营主体。

企业基本信息、调节资源信息、发电单元信息、用电单元信息、技术性能参数、联系信息以及营业执照、系统接入证明(负荷确认协议或并网调度协议)等。

1. 虚拟电厂(含负荷聚合商)聚合资源应单独注册。根据聚合资源类型形成聚合单元，分为分布式发电类聚合单元、储能类聚合单元和负荷类聚合单元。

2. 分布式发电类。虚拟电厂聚合分布式光伏(含配建储能)、分散式风电(含配建储能)、分布式燃机等分布式电源，聚合总资源容量不低于6兆瓦。

3. 分布式储能类。虚拟电厂聚合分布式储能等未纳入调度管理的储能类资源，聚合总资源容量不低于5兆瓦。

4. 负荷类。虚拟电厂聚合可调节负荷等电力用户负荷类资源，根据聚合方式、聚合资源能力等分为全电量负荷类聚合单元和调节量负荷类聚合单元。

① 全电量负荷类聚合单元聚合可调节电力用户(含用户侧储能)全部电量。

② 调节量负荷类聚合单元聚合可调节电力用户(含用户侧储能)调节电量。调节量负荷类聚合单元可调节能力暂定为不低于5兆瓦、连续调节时间不低于1小时。

第2.3.17条 电力市场运营机构、电网企业应做好经营主体档案信息管理，市场注册、交易组织、结算、信息披露等市场关键环节的注册单元、交易单元、结算单元等基础数据应统一规范，能够一一映射。其中，新型经营主体(虚拟电厂、负荷聚合商等)可聚合各类资源(含电力用户、储能、电动汽车充电设施、分布式电源等)，形成聚合单元参与市场。

第2.3.18条 经营主体以交易单元为单位参与市场注册、交易组织、结算、信息披露等环节:

（三）新型经营主体按照以下交易单元参与市场交易。

3. 虚拟电厂(含负荷聚合商)以聚合单元为交易单元参与市场交易。其中，虚拟电厂(含负荷聚合商)分布式发电类聚合单元参与绿电交易，需明确新能源项目。

第2.3.19条 同一个虚拟电厂(含负荷聚合商)可聚合多个聚合单元参与市场。同一聚合单元所聚合资源应在同一节点上(现阶段为220kV节点)。

第2.3.20条 虚拟电厂(含负荷聚合商)所聚合资源通过与虚拟电厂(含负荷聚合商)签订调节收益分成协议(或零售套餐)确定代理服务关系。聚合直接参与市场交易的用户时，可在用户与虚拟电厂(含负荷聚合商)签订的电力零售合同中体现调节收益分成协议；聚合电网代理购电用户时，用户与虚拟电厂(含负荷聚合商)单独签订调节收益分成协议。

第2.3.21条 电网企业依据虚拟电厂(含负荷聚合商)与聚合资源的代理意向、所在节点等信息，建立聚合关系，组织开展聚合资源能力检测，并将聚合单元信息、资源信息、聚合关系、能力检测结果等推送至电力交易机构。

（一）分布式发电类需提供资源名称、资源类型、发电单元信息、接入点信息、聚合总资源容量证明等材料。

（二）储能类需提供资源名称、资源类型、发电单元信息、用电单元信息、接入点信息、聚合总资源容量证明等材料。

（三）负荷类需提供资源名称、资源类型、用电单元信息、接入点信息、调节能力证明等材料。

第2.3.22条 根据虚拟电厂聚合资源调节能力、信息交互情况分为直控型、短时响应型与长时响应型，应满足参与相应市场的技术条件。

（一）直控型机组指具备与调度系统实时信息交互功能(信息交互时间为秒级)，可跟踪实时市场计划曲线并实时响应调度指令，调节时间为秒级的虚拟电厂机组。

（二）短时响应型机组指具备与调度系统和新型电力负荷管理系统信息交互功能，可6小时及以内接收并响应调度指令的虚拟电厂机组。

（三）长时响应型机组指具备与调度系统和新型电力负荷管理系统信息交互功能，具备6小时以上、16小时及以内接收并响应调度指令的能力。

#### 第四节 停牌复牌

第2.4.2条 售电公司、虚拟电厂发生以下情形，应启动停牌程序:

（一）连续12个月未在山东业务范围内进行实际交易的。

（二）未按要求持续满足注册条件处于限期整改期内的。

（三）未按时足额缴纳履约保函、保险，经电力交易机构书面提醒仍拒不足额缴纳的。

（四）法律、法规、规章以及国家、山东省行政规范性文件规定的其他情形。

第2.4.4条 电力交易机构及时将相关经营主体注册、变更、注销、停牌和复牌情况，推送电网企业和电力调度机构，根据山东能源监管办、省发展改革委、省能源局要求备案。

### 第三章 市场构成与价格

#### 第一节 市场构成与衔接

第3.1.12条 调频、爬坡、备用等辅助服务市场与现货市场联合出清。技术支持系统不具备条件时，调频辅助服务市场暂与现货市场独立出清。

### 第五章 现货交易运营

#### 第二节 发电机组与新型经营主体参数

第5.2.3条 所有并网发电主体应按照规定向电力调度机构提供机组的运行参数，经电网企业或电力调度机构校核后生效，用于现货市场出清。

（七）虚拟电厂

虚拟电厂机组运行参数经电力调度机构会同电网企业审核通过后生效。运行参数包括但不限于:

1. 虚拟电厂分布式发电类聚合单元提供发电能力上限(MW)、上网能力上限(MW)、有功功率调节速率(MW/min)等，配建储能额定充放电功率(MW)，配建储能额定功率充放电最大时长(h)。

2. 虚拟电厂储能类聚合单元提供储能聚合额定充放电功率(MW)，额定功率充放电最大时长(h)，最小连续充放电时长(min)。

3. 虚拟电厂负荷类聚合单元根据负荷资源特性申报运行参数。全电量负荷类聚合单元提供用电负荷上限(MW)、用电负荷下限(MW)、用电负荷调节速率(MW/min)等；调节型负荷类聚合单元提供调节能力上限(MW)、调节能力下限(MW)、调节量上下调节速率(MW/min)、调节时段等。报量报价参与现货市场的聚合单元应以虚拟电厂为单位与所属电力调度机构签订并网调度协议，提供参数应与测试值(或并网调度协议)保持一致。

#### 第四节 市场运营

第5.4.9条 发电企业以机组(或厂)为单位，依据实际情况选择报量报价或报量不报价参与现货市场。

（十二）虚拟电厂

虚拟电厂以聚合单元为单位参与市场，自主签订中长期合约，报量报价参与现货市场出清。

1. 虚拟电厂分布式发电类聚合单元在满足电网安全运行的情况下，按照聚合单元申报量价信息，参与市场优化出清。

虚拟电厂储能类聚合单元现阶段仅参与日前市场和日前可靠性机组组合及发电计划出清，实时市场执行日前可靠性机组组合及发电计划出清结果。

虚拟电厂负荷类聚合单元可自愿参与日前市场和实时市场出清优化。不参与实时市场优化的负荷类聚合单元，实时市场执行日前可靠性机组组合及发电计划出清结果。

参与实时市场的虚拟电厂聚合单元，应具备与调度系统实时信息交互功能，跟踪实时市场计划曲线的能力。

2. 虚拟电厂每月15日前在交易中心平台上选择次月聚合单元参与市场方式，电力交易机构应在20日前将相关信息推送至电力调度机构和电网企业。

3. 根据虚拟电厂聚合单元实际调节情况，按照以下原则对虚拟电厂执行效果进行评估考核。

虚拟电厂负荷类机组按照分时中标结果和执行效果进行考核。电网企业会同电力调度机构制定虚拟电厂考核管理实施细则，经市场管理委员会审议后执行。

### 第六章 日前市场交易组织

#### 第四节 事前信息发布和交易申报

第6.4.7条 发电侧主体交易申报要求。申报出力价格曲线根据发电主体类型分为点或阶梯段两种方式。发电主体申报的出力价格表示发电主体运行在不同出力点的微增电量价格，即在出力点每增加一个单位出力的报价。

（六）虚拟电厂

虚拟电厂应参与日前市场预出清申报，可自愿参与日前市场交易申报。虚拟电厂聚合单元根据参与现货市场方式，于竞价日在电力交易平台上申报运行日信息；负荷类聚合单元未申报的默认不参与运行日现货市场。

1. 虚拟电厂发电类聚合单元通过山东电力交易平台申报参与预出清和日前可靠性机组组合及发电计划，申报运行日96点运行数据和相关参数，包括发电出力上限(MW)、发电出力下限(MW)、上下爬坡速率(MW/分钟)、用电和发电价格曲线(元/MWh)等，其中用电和发电可分别最多申报5个负荷/出力段，每段需申报调节区间起点(MW)、调节区间终点(MW)以及该区间调节价格(元/MWh)。发电功率以正值表示，最后一段出力区间终点为聚合单元额定聚合容量；每段报价的出力区间起点必须等于前一段报价的出力区间终点，两段报价的出力衔接点对应报价值属于前一段报价。每段报价的最小出力区间长度为1MW，每段出力报价不可超过申报价格的上下限范围，且报价曲线应随出力增加单调非递减。详细的申报信息表单见附件2。机组申报的运行参数应与并网调度协议(或调节能力测试值)保持一致。

2. 虚拟电厂储能类聚合单元通过山东电力交易平台申报参与预出清和日前可靠性机组组合及发电计划，申报充放电出力价格曲线，充电和放电可分别最多申报5个出力段，每段需申报出力区间起点(MW)、出力区间终点(MW)以及该区间出力价格(元/MWh)。充电功率以负值表示，第一段出力区间起点为额定充电功率，最后一段出力区间终点为0；放电功率以正值表示，最后一段出力区间终点为额定放电功率；每段报价的出力区间起点必须等于前一段报价的出力区间终点，两段报价的出力衔接点对应报价值属于前一段报价。每段报价的最小出力区间长度为1MW，每段出力报价不可超过申报价格的上下限范围，且报价曲线应随出力增加单调非递减。详细的申报信息表单见附件2。
	虚拟电厂储能类聚合单元需申报运行日充电出力上限和放电出力上限，充电功率均以负值表示，放电功率以正值表示。储能类聚合单元需申报运行日荷电状态(SOC)上下限范围、最小连续充电时间、最小连续放电时间，荷电状态上下限值应介于0%和100%之间。

3. 虚拟电厂负荷类机组通过山东电力交易平台申报参与日前可靠性机组组合及发电计划，申报运行日96点运行数据和相关参数，包括用电负荷上限(MW)、用电负荷下限(MW)、调节能力上限(MW)、调节能力下限(MW)、有功功率调节速率(MW/min)、参与调节时段和调节方向、用电(调节量)价格曲线(元/MWh)，其中全电量负荷类聚合单元申报用电价格曲线，调节量负荷类聚合单元申报调节量价格曲线，用电(调节量)价格曲线可最多申报5个负荷段，每段需申报用电负荷(调节量)区间起点(MW)、用电负荷(调节量)区间终点(MW)以及该区间用电负荷(调节量)对应报价(元/MWh)。用电负荷以负值表示，上调节量以正值表示，下调节量以负值表示，第一段负荷区间起点为用电负荷(调节量)下限，最后一段负荷区间终点为用电负荷(调节量)上限；每段报价的负荷区间起点必须等于前一段报价的负荷区间终点，两段报价的负荷衔接点对应报价值属于前一段报价。每段报价的最小负荷区间长度为1兆瓦，每段负荷报价不可超过申报价格的上下限范围，且报价曲线应单调非递减。

4. 机组申报的用电负荷上限、下限应与并网调度协议(或调节能力测试值)保持一致。

### 第七章 日前可靠性机组组合及发电计划交易组织

#### 第三节 事前信息发布和交易申报

第7.3.5条 发电主体申报的出力价格表示发电主体运行在不同出力点的微增电量价格，即在出力点每增加一个单位出力的报价。实时市场沿用日前可靠性机组组合及发电计划交易申报信息。申报信息包括:

（六）虚拟电厂

虚拟电厂聚合单元应参与日前可靠性机组组合及发电计划申报运行日信息；负荷类聚合单元未申报的默认不参与运行日日前可靠性机组组合及发电计划出清。

1. 虚拟电厂发电类聚合单元通过山东电力交易平台申报参与预出清和日前可靠性机组组合及发电计划，申报运行日96点运行数据和相关参数，包括发电出力上限(MW)、发电出力下限(MW)、上下爬坡速率(MW/分钟)、用电和发电价格曲线(元/MWh)等，其中用电和发电可分别最多申报5个负荷/出力段，每段需申报调节区间起点(MW)、调节区间终点(MW)以及该区间调节价格(元/MWh)。发电功率以正值表示，最后一段出力区间终点为聚合单元额定聚合容量；每段报价的出力区间起点必须等于前一段报价的出力区间终点，两段报价的出力衔接点对应报价值属于前一段报价。每段报价的最小出力区间长度为1MW，每段出力报价不可超过申报价格的上下限范围，且报价曲线应随出力增加单调非递减。详细的申报信息表单见附件2。机组申报的运行参数应与并网调度协议(或调节能力测试值)保持一致。

2. 虚拟电厂储能类聚合单元通过山东电力交易平台申报参与预出清和日前可靠性机组组合及发电计划，申报充放电出力价格曲线，充电和放电可分别最多申报5个出力段，每段需申报出力区间起点(MW)、出力区间终点(MW)以及该区间出力价格(元/MWh)。充电功率以负值表示，第一段出力区间起点为额定充电功率，最后一段出力区间终点为0；放电功率以正值表示，最后一段出力区间终点为额定放电功率；每段报价的出力区间起点必须等于前一段报价的出力区间终点，两段报价的出力衔接点对应报价值属于前一段报价。每段报价的最小出力区间长度为1MW，每段出力报价不可超过申报价格的上下限范围，且报价曲线应随出力增加单调非递减。详细的申报信息表单见附件2。

	虚拟电厂储能类聚合单元需申报运行日充电出力上限和放电出力上限，充电功率均以负值表示，放电功率以正值表示。储能类聚合单元需申报运行日荷电状态(SOC)上下限范围、最小连续充电时间、最小连续放电时间，荷电状态上下限值应介于0%和100%之间。

3. 虚拟电厂负荷类机组通过山东电力交易平台申报参与日前可靠性机组组合及发电计划，申报运行日96点运行数据和相关参数，包括用电负荷上限(MW)、用电负荷下限(MW)、调节能力上限(MW)、调节能力下限(MW)、有功功率调节速率(MW/min)、参与调节时段和调节方向、用电(调节量)价格曲线(元/MWh)，其中全电量负荷类聚合单元申报用电价格曲线，调节量负荷类聚合单元申报调节量价格曲线，用电(调节量)价格曲线可最多申报5个负荷段，每段需申报用电负荷(调节量)区间起点(MW)、用电负荷(调节量)区间终点(MW)以及该区间用电负荷(调节量)对应报价(元/MWh)。用电负荷以负值表示，上调节量以正值表示，下调节量以负值表示，第一段负荷区间起点为用电负荷(调节量)下限，最后一段负荷区间终点为用电负荷(调节量)上限；每段报价的负荷区间起点必须等于前一段报价的负荷区间终点，两段报价的负荷衔接点对应报价值属于前一段报价。每段报价的最小负荷区间长度为1兆瓦，每段负荷报价不可超过申报价格的上下限范围，且报价曲线应单调非递减。详细的申报信息表单见附件2。机组申报的用电负荷上限、下限应与并网调度协议(或调节能力测试值)保持一致。

### 第八章 日内市场交易组织

#### 第三节 日内机组运行边界条件准备

第8.3.10条 电力调度机构可以按需调用接受市场价格的直控型和短时响应型虚拟电厂机组，参与日内市场出清。

### 第九章 实时市场交易组织

#### 第四节 发电机组和新型经营主体出清机制

第9.4.12条 参与日内市场出清的独立新型储能、抽水蓄能机组等灵活调节资源应严格执行日内市场出清结果。

### 第十章 辅助服务市场运营

#### 第一节 基本原则

第10.1.3条 调频辅助服务提供者主要为并网发电机组和新型经营主体(含独立新型储能电站、虚拟电厂(含负荷聚合商)等)。

已获得容量电费的发电机组(燃煤机组等)，应当参加调频辅助服务市场报价。

抽水蓄能电站按现行有关规定提供调频辅助服务。

新型经营主体按自愿原则参与调频辅助服务市场。

#### 第二节 市场组织实施

第10.2.2条 调频辅助服务市场交易组织采用日前报价、日前预出清、日内分小时出清的模式。参与调频辅助服务市场的发电机组和新型经营主体应在可调出力上限、下限范围内分别预留固定容量，即上调频预留容量、下调频预留容量；可调出力范围扣除上、下调频预留容量后剩余容量为调频容量。参与调频辅助服务市场主体的可调出力范围应大于调频预留容量。

（三）虚拟电厂等其他新型经营主体根据发用电特性预留调频容量。

第10.2.5条 独立新型储能、虚拟电厂等新型经营主体运行日调频容量中标上限为发布的分小时调频容量需求的fc%。

### 第十一章 零售市场运营

#### 第一节 零售交易

第11.1.3条 新型经营主体(虚拟电厂运营商、负荷聚合商等)与其聚合资源之间应签订零售合同。

#### 第二节 零售套餐

第11.2.3条 按价格形成方式分类，零售套餐分为固定分时类、市场费率类、混合类、价格联动类等。按适用对象分类，零售套餐分为绿电类、灵活调节类和分布式发电零售套餐。

（二）绿电类零售套餐适用于售电公司与有绿电交易需求的零售用户。灵活调节类、分布式发电零售套餐适用于虚拟电厂(含负荷聚合商)与其聚合的分布式发电类、储能类、负荷类资源。

第11.2.10条 灵活调节类零售套餐。由虚拟电厂运营商与聚合资源签订。电网企业会同市场运营机构制定相应的合同模板。

（一）聚合资源为直接参与市场交易的用户时，可在固定分时类、市场费率类、混合类或价格联动类套餐基础上，按照合同模板约定收益分配方式等。

（二）聚合资源为电网企业代理购电用户时，按照合同模板约定调节量收益等。

### 第十三章 市场结算

#### 第二节 市场结算电价

第13.2.7条 虚拟电厂(含负荷聚合商)按照聚合单元开展结算，采用“日清月结”模式。虚拟电厂(含负荷聚合商)收益为各聚合单元收益之和，聚合单元收益为售电费与购电费的差额。电网企业根据电力交易机构出具的结算依据对虚拟电厂运营商(含负荷聚合商)收益进行结算、收付。

（一）虚拟电厂(含负荷聚合商)分布式发电类聚合单元按照批发市场发电侧主体结算规则计算综合市场交易电费。聚合资源按照其签订的分布式发电零售合同结算电能量电费，按照新型经营主体可用容量计算规则计算容量补偿费用，按照绿电合同计算绿证部分费用。分布式发电类聚合单元的收益为综合市场交易电费与零售市场购电费(含容量补偿费用和绿证部分结算费用)的差额。

（二）虚拟电厂(含负荷聚合商)储能类聚合单元按照批发市场发电侧、用户侧主体结算规则计算发电侧综合市场交易电费及用户侧电费。聚合资源按照其签订的分布式发电零售合同、分布式用电零售合同分别结算电能量电费，按照新型经营主体可用容量计算规则计算容量补偿费用。储能类聚合单元的收益为批发、零售市场售电费与批发、零售市场购电费(含容量补偿费用)的差额。

（三）虚拟电厂(含负荷聚合商)负荷类聚合单元分为调节量负荷类单元与全电量负荷类单元。

负荷类聚合单元按照用户侧主体结算规则计算用户侧电费，负荷类聚合单元与聚合资源之前按照其签订的零售合同或分成协议结算聚合资源的电能量电费、调节量收益分成。负荷类聚合单元的收益为零售市场售电费与批发市场购电费的差额。

其中，调节量负荷类单元的调节电量收益公式如下:
![[2025/华中区域虚拟电厂参与电网运行的经济调控策略与协同机制研究/attachments/image-5.png|431x312]]

负荷类聚合单元与零售用户的调节收益来源为虚拟电厂(含负荷聚合商)收益，负荷类聚合单元与代理购电用户的调节收益来源为电网代理购电成本。

根据调节量负荷类单元参与调节时段，调节电量以日清电量(代理购电用户采用动态分时电量)为数据源进行计算。每日获取D-3日日清电量计算调节电量，并开展日清算工作。每月3日前重新获取日清电量计算调节电量，5日前推送最终调节量用于月度结算。若日清电量出现跨月退补，调节电量暂不予以联动。

目前日清电量仅具备24点数据，需要对日清电量数据进行96点转换处理(将每小时电量平均分配至15分钟，并保留两位小数)，得到分时调节电量，计算后四舍五入取整。将虚拟电厂分时调节电量求和得出虚拟电厂总调节电量，其中，调节时长不足1小时按实际响应时长计算该时段调节电量。

虚拟电厂调节量负荷类单元基线负荷按照《GB/T 37016-2018 电力用户需求响应节约电力测量与验证技术要求》，由聚合资源对应电力营销户号累加计算得到，聚合资源基线负荷曲线获取原则如附件5所示。

第13.5.7条 虚拟电厂调节量负荷类聚合单元聚合资源t时段调节收益计算公式如下:
![[2025/华中区域虚拟电厂参与电网运行的经济调控策略与协同机制研究/attachments/image-4.png]]

#### 第九节 市场运行费用处理机制

第13.9.2条 现阶段，运行成本类费用暂分为启动费用、空载费用、机组运行成本补偿费用3个科目计算，按日进行补偿。后期将运行成本类费用统一计算为市场运行成本补偿费用，按日补偿。

（四）机组运行成本补偿费用

2. 独立新型储能

因电网安全运行需要调用独立新型储能，且按调度指令执行的电站，若调用期间实时市场充放电价差不满足储能申报价格，则给予运行成本补偿；反之不给予运行成本补偿。独立储能给予运行成本补偿的范围包括:

（4）其他因系统安全稳定需要调用独立储能的情况，但不包括新能源消纳困难、上级调度集中调用等情况。

### 第十六章 风险防控

#### 第三节 履约风险和履约担保

第16.3.8条 履约担保基本要求:

（四）售电公司履约担保缴纳标准按照售电公司管理办法标准执行，虚拟电厂(含负荷聚合商)履约担保缴纳标准参照售电公司执行。同时注册售电公司和虚拟电厂(含负荷聚合商)的法人单位，可以按照两类主体聚合资源的合计结算电量标准，共用一份履约担保，履约担保保障范围需同时覆盖售电公司和虚拟电厂。未能按时足额缴纳履约担保的经营主体，电力交易机构有权根据相关规定对其采取暂停交易资格等风险控制措施。

第16.3.10条 结算履约担保:

（一）现阶段，结算履约担保提交主体为售电公司、虚拟电厂(含负荷聚合商)，受益人为国网山东省电力公司。